% chap2.tex
\part{시뮬레이션 알고리즘}
\label{part:algorithm}

% ---------------------------------------------------------------------------- %
%                                  NEW SECTION                                 %
% ---------------------------------------------------------------------------- %

\chapter{ASHRAE 140-modified 사례 분석}
\label{chapter:ashrae140-modified}

모든 테이블에서 연도별, 용도별 소요량, 소요량 합계 및 1차소요량 합계는 $kWh/m^2$ 단위, 온실가스는 $ kg/m^2$, 비용은 $1,000/m^2$ 단위로 기술하였다.

\section{용도프로필별}
20개 용도프로필에 대하여 시뮬레이션을 수행한 결과는 아래와 같다. 

\begin{defaulttable}
\tiny
\caption{용도프로필별 ASHRAE 140-modified 시뮬레이션 결과}

% PythonReplacePoint: ASHRAE 140-modified 프로필별 결과
\begin{tabular}{lrrrrrrrrrrrrrr}
\toprule
 & \multicolumn{4}{|c}{연료별 소요량} & \multicolumn{6}{|c}{용도별 소요량} & \multicolumn{4}{|c}{합계} \\
 & 전기 & 가스 & 등유 & 지역 & 난방 & 냉방 & 조명 & 유체 & 급탕 & 태양광 & 소요량 & 1차소요량 & 온실가스 & 비용 \\
유형 &  &  &  &  &  &  &  &  &  &  &  &  &  &  \\
\midrule
주거공간 & 98.8 & 36.0 & 0.0 & 0.0 & 23.6 & 45.7 & 18.2 & 11.3 & 36.0 & 0.0 & 134.9 & 311.4 & 52.2 & 18.9 \\
소규모사무실 & 59.2 & 8.8 & 0.0 & 0.0 & 10.7 & 29.2 & 15.7 & 3.6 & 8.8 & 0.0 & 68.1 & 172.6 & 28.7 & 10.3 \\
대규모사무실 & 72.0 & 8.8 & 0.0 & 0.0 & 9.9 & 34.5 & 23.5 & 4.1 & 8.8 & 0.0 & 80.9 & 207.8 & 34.5 & 12.4 \\
회의 및 세미나실 & 72.6 & 8.8 & 0.0 & 0.0 & 9.3 & 30.8 & 28.7 & 3.8 & 8.8 & 0.0 & 81.4 & 209.4 & 34.8 & 12.5 \\
강당 & 71.2 & 8.8 & 0.0 & 0.0 & 9.1 & 29.7 & 28.7 & 3.7 & 8.8 & 0.0 & 80.0 & 205.5 & 34.2 & 12.3 \\
구내식당 & 48.4 & 367.6 & 0.0 & 0.0 & 7.6 & 20.1 & 18.3 & 2.4 & 367.6 & 0.0 & 416.1 & 537.6 & 96.5 & 36.6 \\
화장실 & 69.2 & 0.0 & 0.0 & 0.0 & 9.6 & 27.4 & 28.7 & 3.5 & 0.0 & 0.0 & 69.2 & 190.3 & 31.4 & 11.3 \\
그 외 체류공간 & 72.6 & 8.8 & 0.0 & 0.0 & 9.3 & 30.8 & 28.7 & 3.8 & 8.8 & 0.0 & 81.4 & 209.4 & 34.8 & 12.5 \\
부속공간 & 69.2 & 0.0 & 0.0 & 0.0 & 9.6 & 27.4 & 28.7 & 3.5 & 0.0 & 0.0 & 69.2 & 190.3 & 31.4 & 11.3 \\
창고/설비/문서실 & 69.2 & 0.0 & 0.0 & 0.0 & 9.6 & 27.4 & 28.7 & 3.5 & 0.0 & 0.0 & 69.2 & 190.3 & 31.4 & 11.3 \\
전산실 & 224.1 & 12.9 & 0.0 & 0.0 & 0.0 & 167.8 & 43.8 & 12.5 & 12.9 & 0.0 & 237.0 & 630.5 & 104.3 & 37.5 \\
주방 및 조리실 & 102.5 & 0.0 & 0.0 & 0.0 & 1.3 & 80.3 & 18.3 & 2.6 & 0.0 & 0.0 & 102.5 & 281.9 & 46.5 & 16.7 \\
병실 & 131.2 & 35.2 & 0.0 & 0.0 & 23.5 & 51.6 & 43.8 & 12.4 & 35.2 & 0.0 & 166.4 & 399.7 & 66.7 & 24.1 \\
객실 & 57.4 & 35.2 & 0.0 & 0.0 & 18.6 & 19.1 & 14.6 & 5.1 & 35.2 & 0.0 & 92.6 & 196.6 & 33.2 & 12.1 \\
강의실 & 43.0 & 7.1 & 0.0 & 0.0 & 2.7 & 29.4 & 8.9 & 1.9 & 7.1 & 0.0 & 50.1 & 126.0 & 21.0 & 7.6 \\
매장 & 91.9 & 5.3 & 0.0 & 0.0 & 9.1 & 39.9 & 37.6 & 5.4 & 5.3 & 0.0 & 97.2 & 258.7 & 42.8 & 15.4 \\
전시실 & 53.8 & 10.6 & 0.0 & 0.0 & 6.2 & 24.1 & 20.9 & 2.6 & 10.6 & 0.0 & 64.4 & 159.5 & 26.6 & 9.6 \\
열람실 & 93.8 & 8.8 & 0.0 & 0.0 & 9.2 & 41.6 & 37.6 & 5.4 & 8.8 & 0.0 & 102.6 & 267.7 & 44.4 & 16.0 \\
체육시설 & 105.1 & 10.6 & 0.0 & 0.0 & 10.1 & 41.4 & 46.9 & 6.6 & 10.6 & 0.0 & 115.7 & 300.6 & 49.9 & 17.9 \\
교실(초중고) & 32.1 & 77.6 & 0.0 & 0.0 & 4.5 & 14.4 & 11.4 & 1.7 & 77.6 & 0.0 & 109.7 & 173.6 & 30.3 & 11.3 \\
\bottomrule
\end{tabular}

\end{defaulttable}


\section{지역별}
18개 기상데이터에 대하여 시뮬레이션을 수행한 결과는 아래와 같다. 

\begin{defaulttable}
\tiny
\caption{지역별 ASHRAE 140-modified 시뮬레이션 결과}

% PythonReplacePoint: ASHRAE 140-modified 지역별 결과
\begin{tabular}{lrrrrrrrrrrrrrr}
\toprule
 & \multicolumn{4}{|c}{연료별 소요량} & \multicolumn{6}{|c}{용도별 소요량} & \multicolumn{4}{|c}{합계} \\
 & 전기 & 가스 & 등유 & 지역 & 난방 & 냉방 & 조명 & 유체 & 급탕 & 태양광 & 소요량 & 1차소요량 & 온실가스 & 비용 \\
유형 &  &  &  &  &  &  &  &  &  &  &  &  &  &  \\
\midrule
강원특별자치도 철원군 & 58.3 & 8.8 & 0.0 & 0.0 & 13.6 & 25.1 & 15.7 & 3.9 & 8.8 & 0.0 & 67.1 & 170.0 & 28.3 & 10.2 \\
강원특별자치도 춘천시 & 61.5 & 8.8 & 0.0 & 0.0 & 13.1 & 28.7 & 15.7 & 4.1 & 8.8 & 0.0 & 70.4 & 178.9 & 29.7 & 10.7 \\
경기도 의정부시 & 59.2 & 8.8 & 0.0 & 0.0 & 11.5 & 28.4 & 15.7 & 3.6 & 8.8 & 0.0 & 68.0 & 172.5 & 28.7 & 10.3 \\
경상북도 안동시 & 61.7 & 8.8 & 0.0 & 0.0 & 11.3 & 30.7 & 15.7 & 4.1 & 8.8 & 0.0 & 70.6 & 179.5 & 29.8 & 10.7 \\
대전광역시 서구 & 60.1 & 8.8 & 0.0 & 0.0 & 10.3 & 30.4 & 15.7 & 3.7 & 8.8 & 0.0 & 68.9 & 175.0 & 29.1 & 10.5 \\
서울특별시 중구 & 59.2 & 8.8 & 0.0 & 0.0 & 10.7 & 29.2 & 15.7 & 3.6 & 8.8 & 0.0 & 68.1 & 172.6 & 28.7 & 10.3 \\
세종특별자치시 세종시 & 59.3 & 8.8 & 0.0 & 0.0 & 10.9 & 28.9 & 15.7 & 3.8 & 8.8 & 0.0 & 68.1 & 172.7 & 28.7 & 10.3 \\
인천광역시 남동구 & 57.4 & 8.8 & 0.0 & 0.0 & 10.1 & 27.9 & 15.7 & 3.8 & 8.8 & 0.0 & 66.3 & 167.6 & 27.9 & 10.0 \\
전북특별자치도 전주시 완산구 & 60.1 & 8.8 & 0.0 & 0.0 & 9.6 & 31.1 & 15.7 & 3.7 & 8.8 & 0.0 & 69.0 & 175.0 & 29.1 & 10.5 \\
충청남도 홍성군 & 57.9 & 8.8 & 0.0 & 0.0 & 9.8 & 28.6 & 15.7 & 3.9 & 8.8 & 0.0 & 66.8 & 169.0 & 28.1 & 10.1 \\
충청북도 청주시 상당구 & 59.3 & 8.8 & 0.0 & 0.0 & 11.3 & 28.8 & 15.7 & 3.6 & 8.8 & 0.0 & 68.2 & 172.8 & 28.8 & 10.4 \\
경상남도 창원시 의창구 & 61.9 & 8.8 & 0.0 & 0.0 & 8.8 & 33.3 & 15.7 & 4.1 & 8.8 & 0.0 & 70.7 & 179.9 & 29.9 & 10.8 \\
광주광역시 서구 & 60.2 & 8.8 & 0.0 & 0.0 & 9.2 & 31.4 & 15.7 & 4.0 & 8.8 & 0.0 & 69.1 & 175.4 & 29.2 & 10.5 \\
대구광역시 달서구 & 63.1 & 8.8 & 0.0 & 0.0 & 10.0 & 33.3 & 15.7 & 4.1 & 8.8 & 0.0 & 71.9 & 183.1 & 30.4 & 11.0 \\
부산광역시 연제구 & 60.2 & 8.8 & 0.0 & 0.0 & 7.4 & 33.1 & 15.7 & 4.1 & 8.8 & 0.0 & 69.1 & 175.4 & 29.1 & 10.5 \\
울산광역시 남구 & 60.2 & 8.8 & 0.0 & 0.0 & 8.6 & 32.2 & 15.7 & 3.8 & 8.8 & 0.0 & 69.1 & 175.3 & 29.2 & 10.5 \\
전라남도 무안군 & 59.0 & 8.8 & 0.0 & 0.0 & 8.6 & 30.8 & 15.7 & 4.0 & 8.8 & 0.0 & 67.9 & 172.0 & 28.6 & 10.3 \\
제주특별자치도 제주시 & 56.6 & 8.8 & 0.0 & 0.0 & 5.8 & 31.2 & 15.7 & 4.0 & 8.8 & 0.0 & 65.4 & 165.3 & 27.6 & 9.9 \\
\bottomrule
\end{tabular}

\end{defaulttable}

\section{설비 종류별}
추후 업데이트 예정

\section{GR 요소기술별}
추후 업데이트 예정